#################
SEL-351S Settings
#################

**************
Settings Pages
**************

The following sections list only the settings that are needed for SCADA. Other settings have been omitted.

Global > General
================

+--------------+---------------------+---------+
| Setting Name | Setting Description | Setting |
+==============+=====================+=========+
| DATE_F       | Date format         | MDY     |
+--------------+---------------------+---------+

Global > Synchronized Phasor Measurement Settings
=================================================

If the relay is not being used as a PMU, disable these settings:

+--------------+----------------------------------------+---------+
| Setting Name | Setting Description                    | Setting |
+==============+========================================+=========+
| EPMU         | Enable synchronized phasor measurement | N       |
+--------------+----------------------------------------+---------+

If the relay is being used as a PMU—as is usually the case for high-side relays—enable these settings:

.. todo ::
   Ask Shafy what we should be using for these settings.

+--------------+-------------------------------------------------+----------------------------------------------------------+
| Setting Name | Setting Description                             | Setting                                                  |
+==============+=================================================+==========================================================+
| EPMU         | Synchronized Phasor Measurement                 | Y                                                        |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| MFRMT        | Messages Format                                 | C37.118                                                  |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| MRATE        | Messages per Second                             | *Set according to project requirements*                  |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PMAPP        | PMU Application (F=Fast Response, N=Narrow BW)  | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PHCOMP       | Freq. Based Phasor Compensation                 | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PMSTN        | Station Name                                    | *Set according to project; max. length of 16*            |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PMID         | PMU Hardware ID                                 | *Set to something that doesn't conflict with other PMUs* |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PHDATAV      | Phasor Data Set, Voltages                       | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| VPCOMP       | Phase Volt. Angle Comp. (deg)                   | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| VSCOMP       | VS Volt. Angle Comp. (deg)                      | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| VCOMP        | Voltage Angle Comp. Factor (deg)                | *Setting is disabled*                                    |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PHDATAI      | Phasor Data Set, Currents                       | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| IPCOMP       | Phase Current Angle Comp. (deg)                 | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| INCOMP       | Neut. Current Angle Comp. (deg)                 | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| ICOMP        | Current Angle Comp. Factor (deg)                | *Don't Know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PHNR         | Phasor Num. Representation (I=Integer, F=Float) | *Don't know)*                                            |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| PHFMT        | Phasor Format(R=Rectangular,P=Polar)            | P                                                        |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| FNR          | Freq. Num. Representation (I=Integer, F=Float)  | F                                                        |
+--------------+-------------------------------------------------+----------------------------------------------------------+
| NUMDSW       | Number of 16-bit Digital Status Words           | *Don't know*                                             |
+--------------+-------------------------------------------------+----------------------------------------------------------+

Global > DNP Settings
=====================

.. todo ::
   Verify what time base the RTAC uses by default for DNP time.

+--------------+------------------------------------------------+---------+
| Setting Name | Setting Description                            | Setting |
+==============+================================================+=========+
| EVELOCK      | Event Summary Lock Period in Seconds (seconds) | 0       |
+--------------+------------------------------------------------+---------+
| DNPSRC       | DNP Session Time Base                          | Local   |
+--------------+------------------------------------------------+---------+
| BOOPTCC      | DNP BO Close/Trip Behavior                     | PULSE   |
+--------------+------------------------------------------------+---------+
| BOOPPUL      | DNP BO Pulse On Behavior                       | SET     |
+--------------+------------------------------------------------+---------+

Global > Time And Date Management Settings
==========================================

+--------------+--------------------------------+----------------------------------------------------------+
| Setting Name | Setting Description            | Setting                                                  |
+==============+================================+==========================================================+
| IRIGC        | IRIG-B Control Bits Definition | C37.118                                                  |
+--------------+--------------------------------+----------------------------------------------------------+
| UTC_OFF      | Offset from UTC (hr)           | *Set according to the project's time zone*               |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_BEGM     | Month To Begin DST             | 3 *Set to NA if the project's area does not observe DST* |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_BEGW     | Week Of The Month To Begin DST | 2                                                        |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_BEGD     | Day OF The Week To Begin DST   | SUN                                                      |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_BEGH     | Local Hour To Begin DST        | 2                                                        |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_ENDM     | Month To End DST               | 11                                                       |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_ENDW     | Week Of The Month To End DST   | 1                                                        |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_ENDD     | Day Of The Week To End DST     | SUN                                                      |
+--------------+--------------------------------+----------------------------------------------------------+
| DST_ENDH     | Local Hour To End DST          | 2                                                        |
+--------------+--------------------------------+----------------------------------------------------------+


