# Project Schedule Initialization

Initial Creation: 2025-09-04
Author: CD

**Project Schedule Initialization**
**Substation**
When you’re first assigned a project, you should request the following information from the project engineer responsible:
*   Existing project schedule, with at least the following information (if the project schedule does not have this information, please request this information separately):
    *   Kickoff/Project Start (disregard if officially kicked off)
    *   Any SCADA set due dates. If full SCADA set due dates are not available, request the following:
        *   30% set submission (overall package, not SCADA)
        *   60% set submission (overall package, not SCADA)
        *   90% set submission (overall package, not SCADA)
        *   IFC set submission (overall package, not SCADA)
        *   Date when panels are being ordered/set to order off of
        *   Date when control house is being ordered/approved (or set to order off of)
        *   Energization date
        *   Backfeed date
        *   COD date
*   Location of project (and ISO/QSE)
*   Utility
*   Owner
*   Who is responsible for BOP (Balance of Plant) SCADA

Please note that this is not considered a complete list of information you will need for the course of the project. This is just the information needed for an initial project schedule.

This information will help create a basic project schedule. This schedule should be submitted to the project engineer for approval, but it should provide a reasonable outline for project deliverables.

Some important things to keep in mind: SCADA sets often do not align substation deliverable dates – the SCADA package needs inputs from the substation package, so if engineers have not finalized their package, it may not be possible to finalize SCADA (it is typical to either lag a certain about of time – for example, SCADA is due two weeks after substation – or lag a set – SCADA 60% would be due when substation 90% is due. If the overall project schedule has SCADA and project deliverables at the same time, please flag this for the project manager and note that SCADA will need at least 1-2 weeks to pick up any changes to the substation set.

| **Milestone** | **Date** |
| ---| --- |
| Scope Document | As Soon as Brought Into Project |
| 30% SCADA Set Submission | As Specified in Schedule or At the Same Time as the Substation 60% |
| 60% SCADA Set Submission | As Specified in Schedule or At the Same Time as the Substation 90% |
| 90% SCADA Set Submission | As Specified in Schedule or At the Same Time as the Substation IFC |
| IFC SCADA Set Submission | Two weeks after receipt of SCADA 90% comments (tentatively 1 month after 90% submittal) |
| Review of SCADA Panel for Order | At Date Specified by Project Engineer (panels usually ordered off 60% substation submission) |
| Review of SCADA for Critical SCADA Items | At Date Specified by Project Engineer (typically, 60% substation drawings) |
| Initial Points List Creation | With 90% SCADA Set |
| Final Points List Submission | Two weeks after receipt of comments, approximately 1 month after initial submittal |
| SCADA Material Order | 6 Weeks Prior to Energization |
| Comm Settings for Relay Settings | ~4-6 Weeks Prior to Energization |
| RTAC File Ready for Site Visit (including HMI) | 4 Weeks Prior to Energization |
| Substation SCADA Visit | 2-4 Weeks Prior to Energization |
| Check-out with Utility | ~1 Week Prior to Energization |
| As-Built Drawings | Usually ASAP after site visit but typically should be completed before energization |
| Checkout with Plant SCADA (owner, PPC, turbine vendor, etc.) | ~1 Week Prior to Energization |
| Checkout with ISO/QSE (Substation Data) | ~1 Week Prior to Energization |
| Checkout with ISO/QSE (Full Site Data) | Around Backfeed (usually need to check out data before and confirm final values after) |
| Punch List/Substantial Complete | ASAP after Energization |
| Final Handover | Punch List Completion |

**Power Plant Controller (PPC)**
When you’re first assigned a project, you should request the following information from the project engineer responsible (please note that this may come from a single contact – if not designed by CEG – or you may need to request this from both the PV team and substation team, internal or external):
*   Existing project schedule, with at least the following information (if the project schedule does not have this information, please request this information separately):
    *   Kickoff/Project Start (disregard if officially kicked off)
    *   Any SCADA set due dates. If full SCADA set due dates are not available, request the following:
        *   30% set submission (PV)
        *   60% set submission (PV)
        *   90% set submission (substation)
        *   90% set submission (PV)
        *   IFC set submission (substation)
        *   IFC set submission (PV)
        *   Energization date
        *   Backfeed date
        *   Inverter Hot Commissioning Dates
        *   Tracker Hot Commissioning Dates
        *   COD date
*   Location of project (and ISO/QSE)
*   Utility
*   Owner
*   Substation SCADA Vendor
*   Inverter Manufacturer
*   Tracker Manufacturer

Please note that this is not considered a complete list of information you will need for the course of the project. This is just the information needed for an initial project schedule.
This information will help create a basic project schedule. This schedule should be submitted to the client for approval, but it should provide a reasonable outline for project deliverables.

| **Milestones** | **Date** |
| ---| --- |
| Scope Document | Project Kickoff |
| 30% SCADA Set Submission | As Specified in Schedule or At the Same Time as the PV 60% |
| 60% SCADA Set Submission | As Specified in Schedule or At the Same Time as the PV 90% |
| Order Long Lead Items (PPC/Plant SCADA Panel, AnySeparately Ordered Long Lead Materials – Servers, etc., FNEs) | After Approval of 60% Set (Generally 2 Weeks after 60% Submission) |
| 90% SCADA Set Submission | As Specified in Schedule or At the Same Time as the PV IFC (need both PV and substation IFCs for this) |
| IFC SCADA Set Submission | Two weeks after receipt of SCADA 90% comments (tentatively 1 month after 90% submittal) |
| Initial PPC Points List Creation | With 90% SCADA Set (dependent on receipt of Inverter and Tracker points list) |
| Final Points List Submission | Two weeks after receipt of comments, approximately 1 month after initial submittal |
| PPC File Ready Ready | ~1 week prior to FAT |
| Device Configs Ready for PPC Rack Equipment | ~1 week prior to FAT |
| Initial Ignition Deployment Ready for Testing | ~1 week prior to FAT |
| FAT (remotely or at NAI facility) | After confirmation from NAI that build is complete, ~8 weeks after order |
| SCADA Small Material Order (cables, any other materials need for cabinet finalization) | 6 Weeks Prior to Energization |
| Commissioning Plan Prepared and Submitted | 4 Weeks Prior to Energization |
| Substation SCADA Visit (if needed for any final install, cabling, etc.) | 2-4 Weeks Prior to Energization |
| Ignition Ready for Substation Energization (all substation screens complete and substation data set up) | ~2 Weeks Prior to Energization |
| Points Check-out with Substation SCADA Vendor (from source to HMI) | ~1 Week Prior to Energization |
| FNE Commissioning (Battery Install, Fiber Checks, etc.) | As Determined by Project Schedule (if subcontracting, schedule at least 3-4 weeks in advance) |
| Ignition Ready for Backfeed (all inverter, tracker, and met screens complete and all data set up) | Backfeed |
| Points Check-out with Inverter Manufacturer (single inverter) | Ideally after hot commissioning of first feeder, at least for critical data |
| PPC Commissioning with First Feeder | After hot commissioning and completion of first feeder |
| Points Check-out with Tracker Manufacturer (single tracker) | See tracker hot commissioning schedule |
| PPC Testing with Full Site | Typically once at least 75% of site is available and connected, though there will be other official testings with third parties to be schedule (official curtailment testing, reactive testing, etc.) – this is meant as an internal line item for CEG verification |
| As Built Drawings | As Built mark ups should be started at the FAT and tracked through full site testing – at this point, there should not be significant other changes |
| Remaining Points Check-out with Inverter Manufacturer (command testing for all inverters, spot check of incoming data for accuracy, review of data in Ignition for anything suspect) | To Be Scheduled with Inverter Manufacturer |
| Remaining Points Check-out with Tracker Manufacturer (command testing for all Trackers, spot check of incoming data for accuracy, review of data in Ignition for anything suspect) | To Be Scheduled with Tracker Manufacturer |
| Points Check-out with Met Stations (full test of one station of each type, spot check of incoming data for accuracy, review of data in Ignition for anything suspect) | To Be Scheduled with Met Manufacturer (if possible, this should fall earlier, when met installers are on site) |
| Creation and Submission of Punch List | After completion of major Ignition Work, major Controls Testing, and Majority of Data Checks |
| Substantial Completion and Punch List Submission | ASAP after Punch List Creation |
| Final Handover | Completion of Punch List |
